# PRD v1.2: 模組介面契約總綱 (Interface Contract Specification)
# v1.4 拓樸感知與持續學習升級版

**文件版本:** v1.2-v1.4-Aligned (Topology Awareness & Continual Learning Support)  
**日期:** 2026-02-26  
**負責人:** Oscar Chang  
**範圍:** 全 ETL Pipeline + Model Training + Optimization 模組間介面規範  
**相依文件:** 
- Parser v2.1+, Cleaner v2.2+, BatchProcessor v1.3+, FeatureEngineer v1.3+
- Feature Annotation v1.2+, Model Training v1.2+, Optimization v1.1+
- Equipment Dependency Validation v1.0+

**修正重點 (v1.1 → v1.2):**
- 擴充錯誤代碼分層：新增 E410-E429 (拓樸錯誤)、E750-E759 (GNN 錯誤)、E830-E849 (持續學習錯誤)
- 更新版本相容性矩陣：支援 Feature Annotation v1.4、Feature Engineer v1.4、Model Training v1.4、Continual Learning v1.0
- 強化檢查點規格：新增拓樸上下文驗證 (E750-E759)
- 定義持續學習介面契約 (E800-E829)

**歷史修正 (v1.0 → v1.1):**
- 新增 Header Standardization 具體 Regex 規則（回應評估報告建議）
- 強化 PipelineContext 時間一致性防護（解決 Spatio-Temporal Inconsistency 風險）
- 建立 Equipment Validation 與 Cleaner 的反向同步機制（解決 Physics Logic Decoupling）
- 強化 Feature Annotation SSOT 引用檢查（預防 Dependency Deadlock）

---

## 1. 設計哲學與核心原則

### 1.1 契約優先 (Contract-First)
所有模組間的資料交換必須通過**靜態型別檢查**與**執行期驗證**雙重確認。契約一經定義，上游模組有義務確保輸出符合，下游模組有權利假設輸入符合，任何違反視為系統錯誤。

### 1.2 防禦性驗證 (Defensive Validation)
- **上游驗證**: 模組輸出前必須自我驗證（Self-Check），確保不傳遞「已知錯誤」
- **下游驗證**: 模組輸入時必須嚴格驗證（Strict Validation），拒絕任何不符合契約的輸入
- **容錯策略**: 寧可**終止流程**（Fail Fast），也不傳遞可疑資料

### 1.3 單一真相源 (SSOT) 強制引用
所有驗證邏輯必須引用 `src/etl/config_models.py` 中定義的常數：
- `VALID_QUALITY_FLAGS`: 品質標記唯一清單
- `TIMESTAMP_CONFIG`: 時間戳規格（UTC, nanoseconds, INT64）
- `FEATURE_ANNOTATION_CONSTANTS`: Feature Annotation 版本與 schema 定義
- `PIPELINE_TEMPORAL_BASELINE`: 時間基準傳遞規格（見第8章）
- `HEADER_STANDARDIZATION_RULES`: CSV 標頭正規化規則（見第10章，新增）
- `EQUIPMENT_VALIDATION_CONSTRAINTS`: 設備邏輯限制（見第11章，新增）

### 1.4 全域時間基準 (Global Temporal Baseline)
所有「未來資料檢查」與「時間相關驗證」必須使用 Pipeline 啟動時產生的**統一時間戳**（`pipeline_origin_timestamp`），而非模組執行時的動態 `datetime.now()`，以防止長時間執行流程中的時間漂移（見第8章）。

### 1.5 物理邏輯一致性 (Physics Logic Consistency)
DataCleaner 的資料清洗邏輯必須與 Optimization 的設備限制條件保持一致，防止「清洗時未檢測違規，優化時卻發現不可行」的邏輯脫鉤（見第11章）。

---

## 2. 檢查點規格 (Checkpoint Specifications)

### 2.1 檢查點 #1: Parser → Cleaner (Raw Data Contract)

**位置**: `src/etl/parser.py` 輸出驗證 (`_validate_output_contract`)

| 驗證項目 | 規格 | 失敗代碼 | 嚴重度 |
|:---|:---|:---:|:---:|
| **必要欄位** | 必須包含 `timestamp` | E003 | Critical |
| **時間戳型別** | `pl.Datetime(time_unit='ns', time_zone='UTC')` | E002 | Critical |
| **時間戳物理型別** | Parquet 層級必須為 `INT64` (非 INT96) | E002 | Critical |
| **時間戳時區** | `time_zone` 屬性必須等於 `"UTC"` | E002 | Critical |
| **編碼正確性** | 無 UTF-8 BOM (`\ufeff`) 殘留 | E001 | Critical |
| **Null Byte 檢查** | 字串欄位不可包含 `\x00` | E001 | Critical |
| **Quality Flags** | 若存在，值必須 ⊆ `VALID_QUALITY_FLAGS` | E003 | High |
| **數值欄位型別** | 感測器數據必須為 `pl.Float64` | E003 | High |
| **換行符號** | 統一為 `\n` (LF)，不可有 `\r` (CR) | E001 | Medium |
| **時間基準繼承** | 必須接收並傳遞 `pipeline_origin_timestamp` | E000 | Critical |
| **標頭正規化** | 欄位名稱必須符合 Header Standardization 規則（見第10章） | **E105** | High |

**容錯處理**:
- 時區非 UTC: 嘗試自動轉換並發出 **E101 Warning**（僅限 Parser v2.1 相容模式，v2.2+ 視為錯誤）
- 編碼非 UTF-8: 嘗試轉換，失敗則拋出 **E001 Error**
- 標頭不符合命名規範: 嘗試自動正規化（見第10章），記錄 **E105 Warning**

---

### 2.2 檢查點 #2: Cleaner → BatchProcessor (Clean Data Contract)

**位置**: `src/etl/cleaner.py` 輸出驗證 (`_validate_output_contract`) 與 BatchProcessor 輸入驗證 (`_validate_input_contract`)

| 驗證項目 | 規格 | 失敗代碼 | 嚴重度 |
|:---|:---|:---:|:---:|
| **時間戳連續性** | `timestamp` 必須為連續時間軸（無缺口）或明確標記 `INSUFFICIENT_DATA` | - | Info |
| **Quality Flags 型別** | `pl.List(pl.Utf8)` | E201 | Critical |
| **Quality Flags 值域** | 所有值必須 ∈ `VALID_QUALITY_FLAGS` | E202 | Critical |
| **Metadata 傳遞** | 必須提供 `column_metadata: Dict[str, FeatureMetadata]` | E203 | Warning |
| **禁止欄位檢查** | **不可包含** `device_role`, `ignore_warnings`, `is_target` | **E500** | **Critical** |
| **未來資料檢查** | 時間戳不可超過 `pipeline_origin_timestamp + 5 minutes` | E102 | High |
| **時區一致性** | 必須為 UTC (ns)，與檢查點 #1 相同 | E201 | Critical |
| **時間基準一致性** | 輸出 metadata 必須包含與輸入相同的 `pipeline_origin_timestamp` | E000 | Critical |
| **物理邏輯預檢** | 若啟用 `equipment_validation_sync`，必須通過基礎設備邏輯檢查（見第11章） | **E350** | High |

**關鍵約束**:
- **E500 (Device Role Leakage)**: Cleaner v2.2 絕對禁止將 `device_role` 寫入 DataFrame 或 metadata。此檢查為**零容錯**（Zero Tolerance），一旦發現立即終止流程。
- **Metadata 純淨性**: `column_metadata` 僅可包含 `physical_type`, `unit`, `description`，禁止包含 `device_role`（即使從 AnnotationManager 讀取也不得寫入）。
- **物理邏輯同步** (新增): 若 config 啟用 `enforce_equipment_validation_sync`，Cleaner 必須檢查基礎設備邏輯（如主機開啟時冷卻水塔不可全關），提前標記違規資料。

---

### 2.3 檢查點 #3: BatchProcessor → FeatureEngineer (Storage Contract)

**位置**: `src/etl/batch_processor.py` 輸出驗證 (`_verify_parquet_schema`) 與 FeatureEngineer 輸入驗證 (`load_from_manifest`)

**Manifest 契約**:
```python
class Manifest(BaseModel):
    manifest_version: str = "1.3-FA"
    batch_id: str                      # UUID v4
    site_id: str
    created_at: datetime               # ISO 8601 UTC
    
    # 核心資料傳遞
    feature_metadata: Dict[str, FeatureMetadata]  # 不含 device_role
    annotation_audit_trail: Dict       # 必須包含 schema_version, inheritance_chain
    
    # SSOT 快照
    quality_flags_schema: List[str]    # 當下使用的 VALID_QUALITY_FLAGS 副本
    timestamp_schema: Dict             # {format: "INT64", unit: "nanoseconds", timezone: "UTC"}
    
    # 時間基準傳遞 (新增強化)
    temporal_baseline: Dict            # {pipeline_origin_timestamp: str, timezone: "UTC", baseline_version: "1.0"}
    
    # 物理邏輯稽核軌跡 (新增)
    equipment_validation_audit: Dict   # {validation_enabled: bool, constraints_applied: List[str], violations_detected: int}
    
    # 輸出檔案
    output_files: List[str]            # 相對路徑
    output_format: str = "parquet"
    
    # 完整性驗證
    checksum: str                      # Manifest SHA256
    file_checksums: Dict[str, str]     # filename → SHA256
```

| 驗證項目 | 規格 | 失敗代碼 | 嚴重度 |
|:---|:---|:---:|:---:|
| **Manifest 完整性** | `checksum` 驗證通過 | E301 | Critical |
| **Parquet Schema** | `timestamp` 物理型別必須為 `INT64` | E206 | Critical |
| **Parquet 時區** | `timestamp` 邏輯型別必須為 `UTC` | E206 | Critical |
| **Annotation 稽核** | 必須包含 `annotation_audit_trail` | E304 | Warning |
| **SSOT 一致性** | `quality_flags_schema` 必須與當前 SSOT 相容 | E303 | High |
| **未來資料防護** | 批次時間範圍不可超過 `temporal_baseline.pipeline_origin_timestamp + 5min` | E205 | High |
| **device_role 不存在** | Parquet Schema 與 DataFrame 皆不可含此欄位 | E500 | Critical |
| **時間基準存在性** | 必須包含 `temporal_baseline` 欄位 | E000 | Critical |
| **物理邏輯稽核** | 若啟用，必須包含 `equipment_validation_audit` | E351 | Warning |

---

### 2.4 檢查點 #4: FeatureEngineer → Model Training (Feature Matrix Contract)

**位置**: `src/etl/feature_engineer.py` 輸出驗證 與 `src/training/data_validator.py` 輸入驗證

| 驗證項目 | 規格 | 失敗代碼 | 嚴重度 |
|:---|:---|:---:|:---:|
| **Data Leakage 檢查** | 特徵欄位不可包含目標變數的未來資訊 | E305 | Critical |
| **Temporal Cutoff** | 若設定 `cutoff_timestamp`，所有資料時間戳必須 ≤ cutoff | E305 | Critical |
| **Lag 特徵正確性** | `shift(n)` 必須正確實作（T-1 時刻特徵對應 T-1 資料） | E305 | Critical |
| **Quality Flag One-Hot** | 若啟用 one-hot，必須包含所有 `VALID_QUALITY_FLAGS` 對應欄位 | E303 | High |
| **Metadata 傳遞** | 必須輸出 `annotation_context` 供模型訓練記錄 | - | Info |
| **特徵順序保證** | 輸出 `feature_order_manifest` 記錄欄位順序 | E601 | High |
| **特徵縮放參數** | 若執行縮放，必須輸出 `scaler_params` (JSON格式，含 mean, scale) | E602 | High |
| **時間基準傳遞** | 必須將 `pipeline_origin_timestamp` 寫入特徵矩詮 metadata | E000 | Critical |
| **設備邏輯特徵一致性** | 若啟用設備狀態特徵，必須與 Equipment Validation 邏輯一致（見第11章） | **E352** | High |

**特徵順序保證機制**:
```python
# FeatureEngineer 輸出範例
feature_output = {
    "X_train": np.ndarray,  # 形狀 (n_samples, n_features)
    "y_train": np.ndarray,
    "feature_order_manifest": {
        "version": "1.0",
        "features": ["chiller_1_load", "chiller_2_load", "wb_temp", ...],  # 明確順序列表
        "hash": "sha256:abc123...",  # 特徵列表的雜湊
        "pipeline_origin_timestamp": "2026-02-13T10:00:00Z",
        "equipment_constraints_applied": ["chiller_pump_mutex", "min_runtime_15min"]  # 新增：套用的設備限制
    },
    "scaler_params": {
        "type": "StandardScaler",
        "mean_": [12.5, 13.2, 25.1, ...],
        "scale_": [2.1, 2.3, 1.5, ...],
        "feature_names": ["chiller_1_load", "chiller_2_load", "wb_temp", ...]  # 對應 mean_/scale_
    }
}
```

---

### 2.5 檢查點 #5: Excel ↔ YAML 同步檢查 (Annotation Sync Contract)

**位置**: `src/utils/config_loader.py` (`validate_annotation_sync`)

| 驗證項目 | 規格 | 失敗代碼 | 嚴重度 |
|:---|:---|:---:|:---:|
| **檔案存在性** | Excel 與 YAML 必須同時存在 | E406 | High |
| **時間戳同步** | `mtime(excel) ≤ mtime(yaml)` | E406 | High |
| **Checksum 一致性** | YAML 中記錄的 `excel_checksum` 必須與實際 Excel 檔案相符 | E406 | High |
| **範本版本** | Excel 的 `template_version` 必須等於 `EXPECTED_TEMPLATE_VERSION` | E400 | Critical |
| **SSOT 常數同步** | YAML 中的 `quality_flags_reference` 必須與 `VALID_QUALITY_FLAGS` 一致 | **E408** | Critical |

**執行時機**:
- **嚴格模式** (`strict_sync_check=True`): Container 初始化時執行，失敗則拋出 `AnnotationSyncError` 終止流程
- **寬鬆模式**: 僅記錄 Warning，允許繼續執行（僅限開發環境）

---

### 2.6 檢查點 #6: Annotation Schema 版本相容 (Schema Compatibility Contract)

**位置**: `src/features/annotation_manager.py` 初始化與 FeatureEngineer 載入時

| 驗證項目 | 規格 | 失敗代碼 | 嚴重度 |
|:---|:---|:---:|:---:|
| **Schema 版本** | `schema_version` 必須等於 `FEATURE_ANNOTATION_CONSTANTS['expected_schema_version']` | E400 | Critical |
| **繼承鏈合法性** | `inherit` 指向的父檔案必須存在，且不可造成循環繼承 | E407 | Critical |
| **繼承合併結果** | 合併後的 YAML 必須通過 Pydantic 模型驗證 | E400 | High |
| **Checksum 格式** | `yaml_checksum` 必須符合 `sha256:[hex]` 格式 | E400 | Medium |
| **Header 對應檢查** | YAML 中的 `column_name` 必須與實際 CSV 標頭（經正規化後）匹配 | **E409** | High |

---

### 2.7 檢查點 #7: Model Training → Optimization (Model Artifact & Feature Alignment Contract)

**位置**: `src/training/output_validator.py` 與 `src/optimization/input_validator.py`

**此檢查點為跨階段關鍵介面，確保訓練與推論的特徵一致性**：

| 驗證項目 | 規格 | 失敗代碼 | 嚴重度 |
|:---|:---|:---:|:---:|
| **模型格式** | 必須為 `.joblib` 或 `.onnx`，且包含 `feature_order_manifest` | E701 | Critical |
| **特徵順序比對** | Optimization 輸入特徵順序必須與 Training `feature_order_manifest` 完全一致 | **E901** | **Critical** |
| **特徵數量一致性** | 輸入特徵維度必須等於模型訓練時的維度 | E902 | Critical |
| **縮放參數存在性** | 若模型使用 StandardScaler，必須存在 `scaler_params` | E903 | Critical |
| **縮放參數對齊** | `scaler_params.feature_names` 順序必須與 `feature_order_manifest.features` 一致 | E903 | Critical |
| **特徵雜湊驗證** | 可選：計算輸入特徵列表的雜湊，比對 `feature_order_manifest.hash` | E901 | High |
| **時間基準隔離** | Optimization 必須產生新的 `pipeline_origin_timestamp`，不可沿用 Training 的時間戳 | E000 | Warning |
| **設備限制一致性** | Optimization 使用的設備限制必須與 Training 時記錄的 `equipment_constraints_applied` 相容 | **E904** | High |

**特徵對齊驗證詳細流程**:
```python
# 在 Optimization 初始化時執行
def validate_feature_alignment(model_artifact, input_features):
    """
    嚴格比對訓練與推論的特徵一致性
    """
    # 1. 載入訓練時的特徵清單
    training_features = model_artifact['feature_order_manifest']['features']
    
    # 2. 比對長度
    if len(input_features) != len(training_features):
        raise FeatureAlignmentError(E902, 
            f"特徵維度不匹配: 訓練時 {len(training_features)} 維，輸入 {len(input_features)} 維")
    
    # 3. 比對順序與名稱（逐個比對）
    for i, (train_feat, input_feat) in enumerate(zip(training_features, input_features)):
        if train_feat != input_feat:
            raise FeatureAlignmentError(E901,
                f"特徵錯位於索引 {i}: 訓練時為 '{train_feat}'，輸入為 '{input_feat}'")
    
    # 4. 驗證縮放參數（若存在）
    if 'scaler_params' in model_artifact:
        scaler_features = model_artifact['scaler_params']['feature_names']
        if scaler_features != training_features:
            raise FeatureAlignmentError(E903,
                "縮放參數特徵順序與訓練特徵順序不一致，可能導致縮放錯位")
    
    # 5. 驗證設備限制一致性（新增）
    if 'equipment_constraints_applied' in model_artifact['feature_order_manifest']:
        train_constraints = set(model_artifact['feature_order_manifest']['equipment_constraints_applied'])
        current_constraints = set(get_current_equipment_constraints())  # 從當前 Optimization config 取得
        if train_constraints != current_constraints:
            raise FeatureAlignmentError(E904,
                f"設備限制不一致: 訓練時使用 {train_constraints}，當前使用 {current_constraints}")
    
    return True
```

---

## 3. 錯誤代碼分層規範 (Error Code Hierarchy Specification)

### 3.0 分層架構總覽

為確保全系統錯誤代碼的唯一性與可追蹤性，定義以下分層架構：

| 代碼範圍 | 層級 | 說明 |
|:---:|:---:|:---|
| **E000** | 全域 | Pipeline 時間基準相關錯誤 |
| **E001-E099** | 系統層級 | 編碼、記憶體、檔案系統、配置檔錯誤 |
| **E100-E199** | Parser | CSV/原始資料解析錯誤（含 Header Standardization） |
| **E200-E299** | Cleaner | 資料清洗與驗證錯誤（含設備邏輯預檢） |
| **E300-E349** | BatchProcessor | 批次處理與 Parquet 儲存錯誤 |
| **E350-E399** | Equipment Validation | 設備相依性與物理邏輯驗證錯誤 |
| **E400-E409** | Feature Annotation (Base) | 特徵標註基礎錯誤（含 SSOT 同步） |
| **E410-E429** | **🆕 Topology Awareness** | **拓樸感知與設備連接圖錯誤 (v1.4 新增)** |
| **E430-E449** | **🆕 Control Semantics** | **控制語意與偏差特徵錯誤 (v1.4 新增)** |
| **E500-E599** | Governance | 架構違規、職責分離與安全性錯誤 |
| **E600-E699** | Feature Engineer | 特徵工程與矩陣建構錯誤 |
| **E700-E749** | Model Training | 模型訓練與驗證錯誤 |
| **E750-E799** | **🆕 GNN & Hybrid Consistency** | **圖神經網路與混合模型一致性錯誤 (v1.4 擴充)** |
| **E800-E829** | **🆕 Continual Learning** | **持續學習與模型線上更新錯誤 (v1.0 新增)** |
| **E830-E899** | Optimization | 最佳化與推論錯誤 |
| **E900-E999** | 跨階段整合 | 特徵對齊、版本相容性、設備限制一致性錯誤 |

**遷移對照表**（舊代碼 → 新代碼）：
- `E305` (Data Leakage) 保持不變（仍在 E3xx 範圍，但邏輯上屬於 Feature Engineer 階段）
- `E601-E602` (Feature Engineer 新增) 歸類於 E6xx
- `E701+` (Model Training) 歸類於 E7xx
- `E410-E429` (拓樸錯誤，v1.4 新增) 歸類於 E4xx 擴充範圍
- `E430-E449` (控制語意錯誤，v1.4 新增) 歸類於 E4xx 擴充範圍
- `E750-E759` (GNN 錯誤，v1.4 新增) 歸類於 E7xx 擴充範圍
- `E800-E829` (持續學習錯誤，v1.0 新增) 從 Optimization 範圍獨立
- `E830-E899` (Optimization) 調整起始範圍
- `E901+` (跨階段對齊) 歸類於 E9xx
- **新增**: `E105` (Header Standardization), `E350-E352` (Equipment Validation Sync), `E408-E409` (SSOT Sync), `E904` (Equipment Constraint Consistency)

---

### 3.1 全域時間基準錯誤 (E000)

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E000** | `TEMPORAL_BASELINE_MISSING` | Container/任意 | pipeline_origin_timestamp 未傳遞或遺失 | "時間基準遺失: 無法執行時間相關驗證" | ❌ 否 |
| **E000-W** | `TEMPORAL_DRIFT_WARNING` | PipelineContext | 流程執行時間超過 1 小時，懷疑時間漂移 | "警告: Pipeline 執行時間過長，請檢查時間基準" | ✅ 是 |

---

### 3.2 系統層級錯誤 (E001-E099)

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E001** | `ENCODING_MISMATCH` | Parser | 檔案編碼無法偵測或輸出含非法字元 (BOM) | "檔案編碼錯誤: 無法識別編碼或包含 BOM 殘留" | ❌ 否 |
| **E006** | `MEMORY_LIMIT_EXCEEDED` | 任意 | 記憶體使用超過配置上限 | "記憶體不足: 已超過 {limit}GB 上限" | ❌ 否 |
| **E007** | `CONFIG_FILE_CORRUPTED` | ConfigLoader | YAML/JSON 設定檔解析失敗 | "設定檔損毀: {filepath}" | ❌ 否 |

---

### 3.3 ETL 處理錯誤 (E100-E399)

### 3.3.1 Parser 錯誤 (E100-E199)

| 代碼 | 名稱 | 來源模組 | 說明 | 可恢復性 |
|:---:|:---|:---:|:---|:---:|
| **E101** | `ENCODING_MISMATCH` | Parser | 無法偵測檔案編碼或含BOM | ❌ 否 |
| **E102** | `TIMEZONE_VIOLATION` | Parser | 時區非 UTC 或精度錯誤 | ❌ 否 |
| **E103** | `CONTRACT_VIOLATION` | Parser | 缺少必要欄位或 Quality Flags 未定義 | ❌ 否 |
| **E104** | `HEADER_NOT_FOUND` | Parser | 無法定位標頭行 (掃描 > 500行) | ❌ 否 |
| **E105** | `HEADER_STANDARDIZATION_FAILED` | Parser | 標頭正規化失敗（不符合命名規則或 Regex 匹配失敗） | ⚠️ 部分（可嘗試自動轉換） |
| **E111** | `TIMEZONE_WARNING` | Parser | 時區轉換警告 (非致命) | ✅ 是 |
| **E112** | `FUTURE_DATA_DETECTED` | Parser | 發現未來資料 (相對於 pipeline_timestamp) | ❌ 否 |

**E105 詳細規則**:
- 觸發條件：CSV 標頭包含空格、特殊字元、大小寫混亂（如 `Chiller 1 Temp`、`<invalid>`、`power(kW)`）
- 自動轉換：嘗試套用 `HEADER_STANDARDIZATION_RULES`（見第10章）進行 snake_case 轉換
- 失敗處理：若自動轉換後仍不符合規則，拋出 E105 並終止流程

---

### 3.3.2 Cleaner/BatchProcessor 階段 (E200-E299)

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E201** | `INPUT_SCHEMA_MISMATCH` | BatchProcessor | 輸入 DataFrame Schema 不符 | "輸入資料格式不符: {detail}" | ❌ 否 |
| **E202** | `UNKNOWN_QUALITY_FLAG` | BatchProcessor | 輸入含未定義的品質標記 | "品質標記未定義於 SSOT: {flags}" | ❌ 否 |
| **E203** | `METADATA_LOSS` | BatchProcessor | 未接收到 column_metadata | "缺少欄位元資料，使用保守預設" | ✅ 是 |
| **E205** | `FUTURE_DATA_IN_BATCH` | BatchProcessor | 批次資料包含超過 `pipeline_origin_timestamp + 5min` 的時間戳 | "批次含未來資料，已拒絕" | ❌ 否 |
| **E206** | `PARQUET_FORMAT_VIOLATION` | BatchProcessor | Parquet 格式非 INT64/UTC | "Parquet 格式錯誤: {detail}" | ❌ 否 |

**Cleaner 階段 (E210-E299)**：

| 代碼 | 名稱 | 來源模組 | 說明 | 可恢復性 |
|:---:|:---|:---:|:---|:---:|
| **E210** | `PHYSICAL_CONSTRAINT_VIOLATION` | Cleaner | 資料違反物理限制（如溫度 > 100°C） | ⚠️ 部分（標記 Quality Flag） |
| **E211** | `FROZEN_DATA_DETECTED` | Cleaner | 連續多筆相同值（設備可能卡死） | ✅ 是（標記 FROZEN） |
| **E212** | `ZERO_RATIO_EXCEEDED` | Cleaner | 零值比例過高（主設備異常） | ⚠️ 部分 |
| **E213** | `INSUFFICIENT_DATA_GAP` | Cleaner | 時間軸缺漏過大（> 1小時） | ⚠️ 部分 |

---

### 3.4 Equipment Validation 錯誤 (E350-E399)（新增分層）

| 代碼 | 名稱 | 來源模組 | 說明 | 可恢復性 |
|:---:|:---|:---:|:---|:---:|
| **E350** | `EQUIPMENT_LOGIC_PRECHECK_FAILED` | Cleaner | 基礎設備邏輯預檢失敗（如主機開但水泵關） | ⚠️ 部分（標記異常） |
| **E351** | `EQUIPMENT_VALIDATION_AUDIT_MISSING` | BatchProcessor | 啟用同步但未記錄稽核軌跡 | ❌ 否 |
| **E352** | `EQUIPMENT_CONSTRAINT_MISMATCH` | FeatureEngineer | 特徵工程與設備限制邏輯不一致 | ❌ 否 |
| **E353** | `REQUIRES_VIOLATION` | EquipmentValidator | 違反「必須同時開啟」約束 | ⚠️ 部分 |
| **E354** | `MUTEX_VIOLATION` | EquipmentValidator | 違反「互斥」約束 | ⚠️ 部分 |
| **E355** | `SEQUENCE_VIOLATION` | EquipmentValidator | 違反開關機順序約束 | ⚠️ 部分 |
| **E356** | `MIN_RUNTIME_VIOLATION` | EquipmentValidator | 違反最小運轉時間限制 | ⚠️ 部分 |
| **E357** | `MIN_DOWNTIME_VIOLATION` | EquipmentValidator | 違反最小停機時間限制 | ⚠️ 部分 |

---

### 3.5 Feature Annotation 錯誤 (E400-E499)

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E400** | `ANNOTATION_VERSION_MISMATCH` | ConfigLoader/FE | Schema 版本不符或範本過舊 | "Feature Annotation 版本過舊: 請執行 migrate-excel" | ❌ 否 |
| **E401** | `ORPHAN_COLUMN` | excel_to_yaml | 標註欄位不存在於資料 | "標註欄位 {col} 不存在於 CSV" | ✅ 是 |
| **E402** | `UNANNOTATED_COLUMN` | ConfigLoader/Cleaner | 資料欄位未定義於 Annotation | "未定義欄位: {col}，請執行 features wizard" | ❌ 否 |
| **E403** | `UNIT_INCOMPATIBLE` | excel_to_yaml | 單位與物理類型不匹配 | "單位錯誤: {unit} 不適用於 {physical_type}" | ❌ 否 |
| **E404** | `LAG_FORMAT_INVALID` | excel_to_yaml | Lag 間隔格式錯誤 | "Lag 格式錯誤: 必須為逗號分隔整數" | ❌ 否 |
| **E405** | `TARGET_LEAKAGE_RISK` | Pydantic Validation | is_target=True 但 enable_lag=True | "目標變數不可啟用 Lag" | ❌ 否 |
| **E406** | `EXCEL_YAML_OUT_OF_SYNC` | ConfigLoader | Excel 與 YAML 不同步 | "設定不同步: 請執行 validate-annotation" | ❌ 否 |
| **E407** | `CIRCULAR_INHERITANCE` | AnnotationManager | YAML 繼承循環 | "繼承循環偵測: {chain}" | ❌ 否 |
| **E408** | `SSOT_QUALITY_FLAGS_MISMATCH` | Container | YAML 中的 flags 與 `VALID_QUALITY_FLAGS` 不一致 | "SSOT 品質標記不匹配: 請同步 config_models.py" | ❌ 否 |
| **E409** | `HEADER_ANNOTATION_MISMATCH` | Parser/AnnotationManager | CSV 標頭（正規化後）與 Annotation 欄位名稱不匹配 | "CSV 標頭 {header} 無法對應至 Annotation" | ❌ 否 |

---

### 3.5.1 🆕 Topology Awareness 錯誤 (E410-E429) [v1.4 新增]

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E410** | `TOPOLOGY_CYCLE_DETECTED` | TopologyManager | 設備連接圖存在循環（A→B→C→A） | "拓樸循環偵測: {cycle_path}，請檢查 upstream_equipment_id" | ❌ 否 |
| **E411** | `TOPOLOGY_EQUIPMENT_NOT_FOUND` | TopologyManager | upstream_equipment_id 指向不存在的設備 | "上游設備不存在: {equipment_id}" | ❌ 否 |
| **E412** | `TOPOLOGY_DISCONNECTED_GRAPH` | TopologyManager | 設備無上游連接（孤立節點） | "拓樸圖不連通: {equipment_id} 無連接" | ⚠️ 警告 |
| **E413** | `TOPOLOGY_VERSION_MISMATCH` | FeatureEngineer | Topology 版本非 1.0 | "拓樸版本不相容: 期望 1.0，實際 {version}" | ❌ 否 |
| **E414** | `TOPOLOGY_INVALID_RELATIONSHIP` | TopologyManager | 設備關係類型無效 | "無效的設備關係: {relationship}" | ❌ 否 |
| **E415** | `TOPOLOGY_MISSING_UPSTREAM_ID` | excel_to_yaml | upstream_equipment_id 欄位缺失 | "缺少上游設備 ID 欄位" | ❌ 否 |
| **E416** | `TOPOLOGY_SELF_REFERENCE` | TopologyManager | 設備指向自身為上游 | "自引用錯誤: {equipment_id} 的 upstream 為自身" | ❌ 否 |

---

### 3.5.2 🆕 Control Semantics 錯誤 (E430-E449) [v1.4 新增]

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E430** | `CONTROL_VERSION_MISMATCH` | FeatureEngineer | Control Semantics 版本非 1.0 | "控制語意版本不相容: 期望 1.0，實際 {version}" | ❌ 否 |
| **E431** | `CONTROL_PAIR_INCOMPLETE` | ControlSemanticsManager | Sensor 無對應 Setpoint | "控制對不完整: {sensor} 缺少對應 Setpoint" | ⚠️ 警告 |
| **E432** | `CONTROL_POINT_CLASS_INVALID` | excel_to_yaml | point_class 值無效 | "無效的點位類型: {point_class}，必須為 Sensor/Setpoint/Command/Alarm/Status" | ❌ 否 |
| **E433** | `CONTROL_DOMAIN_MISMATCH` | ControlSemanticsManager | control_domain 與設備類型不匹配 | "控制域不匹配: {domain} 不適用於 {equipment_type}" | ⚠️ 警告 |
| **E434** | `CONTROL_DEVIATION_CALCULATION_FAILED` | ControlSemanticsManager | 控制偏差計算失敗 | "偏差計算失敗: {sensor} - {setpoint}" | ⚠️ 部分 |

---

### 3.6 Governance & Architecture Violations (E500-E599)

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E500** | `DEVICE_ROLE_LEAKAGE` | Cleaner/BatchProcessor/FE | DataFrame 或 Metadata 含 device_role | "職責違反: device_role 不應出現在 DataFrame" | ❌ 否 |
| **E501** | `DIRECT_WRITE_ATTEMPT` | Wizard | 試圖直接修改 YAML 檔案 | "安全性違反: 禁止直接寫入 YAML，請使用 Excel" | ❌ 否 |

---

### 3.7 Feature Engineer 錯誤 (E600-E699)

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E601** | `FEATURE_ORDER_NOT_RECORDED` | FeatureEngineer | 未輸出 feature_order_manifest | "特徵順序未記錄: 無法保證推論一致性" | ❌ 否 |
| **E602** | `SCALER_PARAMS_MISSING` | FeatureEngineer | 執行縮放但未輸出縮放參數 | "縮放參數遺失: 推論階段將無法一致縮放" | ❌ 否 |
| **E603** | `FEATURE_MATRIX_SHAPE_ERROR` | FeatureEngineer | 特徵矩陣維度異常（如樣本數=0） | "特徵矩陣形狀錯誤: {shape}" | ❌ 否 |
| **E604** | `INVALID_LAG_CONFIGURATION` | FeatureEngineer | Lag 設定導致資料長度不足 | "Lag 設定錯誤: 資料長度 {n} 小於最大 Lag {lag}" | ⚠️ 部分 |

---

### 3.8 Model Training 錯誤 (E700-E749)

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E701** | `TRAINING_MEMORY_ERROR` | ModelTrainer | GPU/CPU 記憶體不足 | "訓練記憶體不足: {detail}" | ❌ 否 |
| **E702** | `VALIDATION_FAILURE` | ModelValidator | 驗證集性能低於門檻 | "模型驗證失敗: MAPE {mape}% > 門檻 {threshold}%" | ❌ 否 |
| **E703** | `HYPERPARAMETER_INVALID` | ModelTrainer | 超參數組合無效 | "無效超參數: {param}={value}" | ❌ 否 |
| **E704** | `CHECKPOINT_SAVE_FAILED` | ModelTrainer | 模型檢查點儲存失敗 | "模型儲存失敗: {filepath}" | ⚠️ 部分 |
| **E705** | `CROSS_VALIDATION_ERROR` | ModelValidator | 交叉驗證執行失敗 | "交叉驗證錯誤: {detail}" | ❌ 否 |
| **E706** | `MODEL_ARTIFACT_CORRUPTED` | ModelValidator | 輸出模型檔案損毀或不完整 | "模型產物損毀" | ❌ 否 |

---

### 3.9 🆕 GNN & Hybrid Model Consistency (E750-E799) [v1.4 擴充]

#### 3.9.1 GNN 訓練錯誤 (E750-E759) [Model Training v1.4 新增]

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E750** | `GNN_TOPOLOGY_CONTEXT_MISSING` | GNNTrainer | GNN 模式啟用但缺少 topology_context | "GNN 訓練需要拓樸上下文，請檢查 Feature Engineer 設定" | ⚠️ 可降級至傳統模型 |
| **E751** | `GNN_GOLDEN_DATASET_UNAVAILABLE` | ConsistentValidator | 無可用的測試集或驗證集 | "無法取得黃金資料集進行驗證" | ❌ 否 |
| **E752** | `GNN_EQUIPMENT_MAPPING_MISMATCH` | GNNTrainer | 設備列表數量與鄰接矩陣維度不符 | "設備映射錯誤: {n_equipment} 設備 ≠ {n_matrix} 矩陣維度" | ❌ 否 |
| **E753** | `GNN_DEPENDENCY_NOT_INSTALLED` | GNNTrainer | PyTorch Geometric 未安裝 | "GNN 相依套件缺失: 請安裝 torch-geometric" | ⚠️ 可降級至傳統模型 |
| **E754** | `GNN_ADJACENCY_MATRIX_INVALID` | GNNTrainer | 鄰接矩陣非方陣、為空或格式錯誤 | "鄰接矩陣無效: {detail}" | ❌ 否 |
| **E755** | `GNN_CONVERGENCE_SLOW` | GNNTrainer | 訓練 50 epoch 後驗證損失未改善 | "GNN 收斂緩慢，建議調整 learning_rate 或 hidden_dim" | ⚠️ 部分 |
| **E756** | `GNN_PHYSICS_LOSS_EXCESSIVE` | GNNTrainer | 物理一致性誤差 > 20% | "物理損失過大: {discrepancy}%，建議檢查設備映射" | ⚠️ 部分 |
| **E757** | `GNN_HYBRID_LOSS_CONFLICT` | GNNTrainer | 多個 physical loss 配置衝突 | "Hybrid 損失配置衝突" | ❌ 否 |
| **E758** | `GNN_GPU_MEMORY_PRESSURE` | GNNTrainer | GPU 記憶體 > 90% | "GPU 記憶體壓力過高，啟用 gradient checkpointing" | ⚠️ 部分 |
| **E759** | `GNN_FALLBACK_TO_CPU` | GNNTrainer | CUDA 不可用，自動切換至 CPU | "GNN 降級至 CPU 訓練（預期行為，時間將延長 5-10 倍）" | ✅ 是 |

#### 3.9.2 Hybrid 一致性驗證錯誤 (E760-E799)

| 代碼 | 名稱 | 來源模組 | 說明 | 可恢復性 |
|:---:|:---|:---:|:---|:---:|
| **E760** | `HYBRID_GOLDEN_DATASET_UNAVAILABLE` | ConsistentValidator | 無可用的測試集或驗證集 | ❌ 否 |
| **E761** | `HYBRID_DYNAMIC_TOLERANCE_EXCEEDED` | ConsistentValidator | 預測誤差超過動態容許值 | ❌ 否 |
| **E762** | `HYBRID_SYSTEMATIC_BIAS_DETECTED` | ConsistentValidator | 偵測到系統性偏差 (Bias > 5%) | ❌ 否 |
| **E763** | `HYBRID_TREND_MISMATCH` | ConsistentValidator | 趨勢方向與物理邏輯不符 (Corr < 0.95) | ❌ 否 |
| **E764** | `HYBRID_OUTLIER_VIOLATION` | ConsistentValidator | 存在極端異常值 (> 50kW) | ❌ 否 |
| **E765** | `HYBRID_INSUFFICIENT_COMPONENTS` | ConsistentValidator | L1等級（僅單一Component）無法驗證 | ❌ 否 |
| **E766** | `HYBRID_PARTIAL_COMPONENTS_L2` | ConsistentValidator | 僅使用L2等級（部分Components）驗證 | ⚠️ 部分 |
| **E767** | `HYBRID_LIGHT_LOAD_HIGH_VARIANCE` | ConsistentValidator | 輕載區間誤差較高（正常現象） | ✅ 是 |
| **E768** | `HYBRID_COPULA_EFFECT_DETECTED` | ConsistentValidator | 偵測到顯著耦合效應 | ✅ 是 |
| **E769** | `HYBRID_DATASET_QUALITY_WARNING` | ConsistentValidator | 使用驗證集或合併資料集 | ⚠️ 部分 |

---

### 3.10 🆕 Continual Learning 錯誤 (E800-E829) [v1.0 新增]

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E800** | `CL_PERFORMANCE_DEGRADATION` | UpdateOrchestrator | MAPE 劣化超過閾值 (15%) | "性能劣化 {degradation}% 超過閾值，觸發持續學習更新" | ✅ 自動觸發 |
| **E801** | `CL_ABSOLUTE_MAPE_EXCEEDED` | UpdateOrchestrator | 7天 MAPE 超過 8% | "絕對 MAPE {mape}% 超過閾值" | ✅ 自動觸發 |
| **E802** | `CL_SCHEDULED_UPDATE` | UpdateOrchestrator | 達到定期更新間隔 (30天) | "定期更新觸發: 距上次更新 {days} 天" | ✅ 自動觸發 |
| **E803** | `CL_DRIFT_DETECTED` | DriftDetector | 檢測到概念漂移 | "概念漂移檢測: {drift_info}" | ✅ 自動觸發 |
| **E804** | `CL_EQUIPMENT_CHANGE` | UpdateOrchestrator | 設備異動通知 | "設備異動: {change_type} - {equipment_id}" | ⚠️ 需評估 |
| **E810** | `CL_UPDATE_FAILED` | UpdateOrchestrator | 更新流程失敗 | "持續學習更新失敗: {detail}" | ❌ 否 |
| **E811** | `CL_MODEL_LOAD_FAILED` | UpdateOrchestrator | 無法載入現役模型 | "載入現役模型失敗: {model_path}" | ❌ 否 |
| **E812** | `CL_MEMORY_BUFFER_CORRUPTED` | UpdateOrchestrator | GEM 記憶緩衝載入失敗 | "記憶緩衝損毀，將重新初始化" | ⚠️ 可重新初始化 |
| **E820** | `CL_CATASTROPHIC_FORGETTING` | GEMTrainer | 新模型在舊資料上性能下降 >15% | "災難性遺忘檢測: 性能下降 {ratio}%" | ⚠️ 增加約束強度 |
| **E821** | `CL_MEMORY_INSUFFICIENT` | MemoryBuffer | 記憶樣本數 < 100 | "記憶緩衝不足，建議手動觸發全量重訓練" | ⚠️ 警告 |
| **E822** | `CL_RESOURCE_ALLOCATION_FAILED` | ResourceScheduler | K8s 無法分配足夠資源 | "資源申請失敗: {resource_request}" | ⚠️ 等待或降級 |
| **E823** | `CL_ROLLBACK_RECOMMENDED` | UpdateOrchestrator | 新版本性能不如舊版本 | "回滾建議: 新版本 MAPE {new_mape}% > 舊版本 {old_mape}%" | ✅ 自動回滾 |
| **E824** | `CL_AB_TEST_RECOMMENDED` | UpdateOrchestrator | 建議 A/B 測試 | "A/B 測試建議: 輕微改善但有遺忘風險" | ⚠️ 人工確認 |

---

### 3.11 Optimization 錯誤 (E830-E899) [v1.2 調整範圍]

**範圍調整說明**: 原 E800-E899 範圍拆分為 E800-E829 (Continual Learning) 與 E830-E899 (Optimization)

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E830** | `OPT_MODEL_LOAD_FAILED` | OptimizationEngine | 無法載入模型檔案 | "模型載入失敗: {model_path}" | ❌ 否 |
| **E831** | `OPT_CONSTRAINT_VIOLATION` | OptimizationEngine | 設備邏輯約束無法滿足 | "約束違反: {constraint_detail}" | ⚠️ 部分 |
| **E832** | `OPT_OPTIMIZATION_DIVERGENCE` | OptimizationEngine | 求解器無法收斂 | "最佳化發散: {solver_status}" | ⚠️ 部分 |
| **E833** | `OPT_BOUND_INFEASIBILITY` | OptimizationEngine | 變數邊界設定導致無解 | "邊界不可行: {variable}" | ❌ 否 |
| **E805** | `FORECAST_HORIZON_MISMATCH` | OptimizationEngine | 預測時程與最佳化時程不匹配 | "預測時程錯誤: 需 {required} 步，得 {actual} 步" | ❌ 否 |
| **E806** | `SYSTEM_MODEL_DISCREPANCY` | OptimizationEngine | System Model 與 Component Models 加總差異 > 5% | "模型不一致: 系統級與元件級預測差異 {diff}%" | ⚠️ 部分 |
| **E807** | `EQUIPMENT_STATE_INVALID` | OptimizationEngine | 設備狀態違反物理邏輯（如主機開但水泵關） | "設備狀態無效: {equipment_logic}" | ❌ 否 |
| **E808** | `WEATHER_DATA_MISSING` | OptimizationEngine | 缺少未來天氣預測資料 | "天氣資料缺失: 無法執行未來 {hours} 小時最佳化" | ❌ 否 |

---

### 3.11 跨階段整合錯誤 (E900-E999)

**Training-Optimization 特徵對齊與一致性錯誤**：

| 代碼 | 名稱 | 來源模組 | 說明 | 使用者訊息範本 | 可恢復性 |
|:---:|:---|:---:|:---|:---|:---:|
| **E901** | `FEATURE_ALIGNMENT_MISMATCH` | Optimization | 推論特徵順序/名稱與訓練時不一致 | "特徵對齊錯誤: 索引 {index} 預期 '{expected}'，實際 '{actual}'" | ❌ 否 |
| **E902** | `FEATURE_DIMENSION_MISMATCH` | Optimization | 推論特徵維度與訓練時不同 | "特徵維度錯誤: 訓練 {train_dim} 維，輸入 {input_dim} 維" | ❌ 否 |
| **E903** | `SCALER_MISMATCH` | Optimization | 縮放參數與特徵不匹配或缺失 | "縮放參數錯誤: {detail}" | ❌ 否 |
| **E904** | `EQUIPMENT_CONSTRAINT_INCONSISTENT` | Optimization | 當前設備限制與訓練時不一致 | "設備限制不一致: 訓練使用 {train_constraints}，當前使用 {current_constraints}" | ⚠️ 部分 |
| **E905** | `MODEL_VERSION_INCOMPATIBLE` | Optimization | 模型版本與 Optimization 引擎不相容 | "模型版本不相容: 模型 v{model_ver}，引擎需 >= {engine_ver}" | ❌ 否 |
| **E906** | `PIPELINE_VERSION_DRIFT` | Container | 跨模組版本組合未通過相容性矩陣驗證 | "版本漂移: {module_a} v{ver_a} 與 {module_b} v{ver_b} 不相容" | ⚠️ 部分 |

---

## 4. DataFrame 介面標準 (DataFrame Interface Standard)

### 4.1 欄位命名與型別規範

**標準時間戳欄位**:
- **名稱**: `timestamp`（強制小寫，不可使用 `time`, `date`, `datetime`）
- **Polars 型別**: `pl.Datetime(time_unit='ns', time_zone='UTC')`
- **Parquet 物理型別**: `INT64` (nanoseconds since epoch, UTC)
- **禁止**: `INT96`, `microseconds`, `milliseconds`, 無時區 (naive)

**品質標記欄位**:
- **名稱**: `quality_flags`
- **Polars 型別**: `pl.List(pl.Utf8)`
- **值域**: 必須是 `VALID_QUALITY_FLAGS` 的子集
- **Parquet 儲存**: 以 JSON string 儲存，`BYTE_ARRAY` 邏輯型別

**數值欄位（感測器資料）**:
- **Polars 型別**: `pl.Float64`（統一使用 Float64，即使原始資料為整數）
- **單位**: 必須為 SI 單位（如 `kW`, `°C`, `LPM`），**禁止**在欄位名稱中編碼單位（如 `temp_c`, `power_kw`）
- **Null 值**: 使用 Polars `null`（非 `NaN` 或 magic number）
- **精度保留**: 單位轉換後必須保留至少 **6 位有效數字**（避免 0.1°C 精度損失影響 HVAC 決策）

**禁止欄位（絕對禁止出現在 DataFrame 中）**:
- `device_role`: 必須由 FeatureAnnotationManager 動態查詢，不得寫入資料
- `ignore_warnings`: 同上
- `is_target`: 同上
- `__index_level_0__`: Pandas 殘留索引，必須移除

### 4.2 Metadata 字典規範 (column_metadata)

**允許的鍵值**:
```python
{
    "column_name": str,           # 欄位名稱（與 DataFrame 欄位一致）
    "physical_type": str,         # 必須是 PHYSICAL_TYPES 的 key
    "unit": Optional[str],        # 單位符號
    "description": Optional[str],  # 人類可讀描述
    "precision": int,             # 有效數字位數（預設 6）
    "temporal_baseline": str      # ISO 8601 格式時間戳（傳遞用）
}
```

**禁止的鍵值**:
- `device_role`
- `ignore_warnings`
- `is_target`
- `valid_range`（應從 Annotation 查詢，非 metadata）

---

## 5. 版本相容性判定標準 (Version Compatibility Matrix)

### 5.1 相容性等級定義

| 等級 | 定義 | 行為 | 標示 |
|:---:|:---|:---|:---:|
| **完全相容** (Full Compatible) | 上下游模組版本組合通過所有檢查點，無需轉換或降級 | 正常執行，無警告 | 🟢 |
| **部分相容** (Partial Compatible) | 上游輸出可被下游讀取，但部分功能降級（如缺少 audit_trail） | 執行，但記錄 Warning | 🟡 |
| **不相容** (Incompatible) | 上游輸出無法通過下游檢查點，或資料語意不一致 | 拒絕執行，拋出錯誤 | 🔴 |

### 5.2 模組版本相容性矩陣

#### 5.2.1 v1.4 推薦配置（拓樸感知與 GNN 支援）

| Parser | Cleaner | BatchProcessor | Feature Annotation | Feature Engineer | Model Training | Continual Learning | Optimization | 相容性 | 說明 |
|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---|
| v2.2 | v2.3 | v1.4 | **v1.4** | **v1.4** | **v1.4** | v1.0 | v1.2 | 🟢 **完全相容** | **v1.4 推薦配置**，支援拓樸感知、GNN、持續學習、控制語意 |
| v2.2 | v2.3 | v1.4 | v1.4 | v1.4 | v1.4 | - | v1.2 | 🟢 **完全相容** | 無持續學習（可選模組）|
| v2.2 | v2.3 | v1.4 | v1.4 | v1.4 | **v1.3** | - | v1.2 | 🟡 **部分相容** | Model Training v1.3 無 GNN 支援，觸發 E750-E759 降級 |
| v2.2 | v2.3 | v1.4 | v1.3 | **v1.4** | v1.4 | - | v1.2 | 🔴 **不相容** | FA v1.3 無 topology_context，Feature Engineer 無法執行 |
| v2.2 | v2.3 | v1.3 | v1.4 | v1.4 | v1.4 | - | v1.2 | 🟡 **部分相容** | BatchProcessor v1.3 無 audit_trail，跳過版本檢查 |

#### 5.2.2 v1.3 穩定配置（無拓樸感知）

| Parser | Cleaner | BatchProcessor | Feature Engineer | Model Training | Optimization | Equipment Validation | 相容性 | 說明 |
|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---|
| v2.1 | v2.2 | v1.3 | v1.3 | v1.2 | v1.1 | v1.0 | 🟢 **完全相容** | v1.3 推薦配置，支援特徵對齊驗證 E901-E903 |
| v2.1 | v2.2 | v1.3 | v1.3 | v1.2 | v1.0 | v1.0 | 🔴 **不相容** | Optimization v1.0 缺少特徵對齊檢查點 #7 |
| v2.1 | v2.2 | v1.3 | v1.2 | v1.2 | v1.1 | v1.0 | 🟡 **部分相容** | FE v1.2 無法輸出 feature_order_manifest，觸發 E601 |
| v2.1 | v2.2 | v1.3 | v1.3 | v1.1 | v1.1 | v1.0 | 🟡 **部分相容** | Training v1.1 未輸出 scaler_params，Optimization 使用預設值 |
| 任意 | 任意 | 任意 | 任意 | v1.2 | v1.1 | v1.0 | 🔴 **不相容** | 若 Model 未包含 feature_order_manifest，觸發 E901 |
| v2.1 | v2.1 | v1.3 | v1.3 | v1.2 | v1.1 | v1.0 | 🔴 **不相容** | Cleaner v2.1 可能輸出 device_role，觸發 E500 |

### 5.3 強制升級路徑

#### 5.3.1 不允許的組合（系統必須拒絕啟動）

**v1.4 相關**：
1. **Feature Annotation < v1.4 + Feature Engineer v1.4**（FA 無法提供 topology_graph，E410-E416 無法通過）
2. **Feature Engineer v1.4 + Model Training < v1.4**（MT 無法消費 topology_context，觸發 E750 或自動降級）
3. **Model Training v1.4 (GNN 模式) + 缺少 GPU 資源**（觸發 E753，可降級至傳統模型）

**v1.3 及以下**：
4. Parser/Cleaner v2.0 + 任意下游（時區/職責分離衝突）
5. Feature Engineer v1.2 + Optimization v1.1（缺少特徵對齊機制，E901 無法通過）
6. Model Training v1.1 + Optimization v1.1（缺少標準化 scaler_params，E903 風險）
7. Cleaner v2.1 + Equipment Validation v1.0（缺少設備邏輯預檢，E350 風險）

#### 5.3.2 建議升級順序

**v1.4 完整升級路徑（拓樸感知 + GNN + 持續學習）**：
```
Feature Annotation v1.4 (拓樸感知與控制語意基礎)
    ↓
Parser v2.2 (上游輸出標準化 + Header Standardization)
    ↓
Cleaner v2.3 (職責分離 + Equipment Validation Sync + Control Semantics 預檢)
    ↓
BatchProcessor v1.4 (時間基準傳遞 + Audit Trail + Topology 版本標記)
    ↓
FeatureEngineer v1.4 (拓樸聚合 L2 + 控制偏差 L3 + GNN Ready)
    ↓
Model Training v1.4 (GNNTrainer + PhysicsInformedHybridLoss)
    ↓
[可選] Continual Learning v1.0 (GEM + 概念漂移檢測)
    ↓
Optimization v1.2 (拓樸感知優化 + 持續學習整合)
```

**v1.3 穩定路徑（無拓樸感知）**：
```
Feature Annotation v1.2 (基礎設施)
    ↓
Parser v2.1 (上游輸出標準化 + Header Standardization)
    ↓
Cleaner v2.2 (職責分離實作 + Equipment Validation Sync)
    ↓
BatchProcessor v1.3 (時間基準傳遞 + Audit Trail)
    ↓
FeatureEngineer v1.3 (特徵順序保證 E601 + Equipment Constraint Alignment)
    ↓
Model Training v1.2 (縮放參數輸出 E602)
    ↓
Optimization v1.1 (特徵對齊驗證 E901-E903 + Equipment Constraint Consistency)
```

---

## 6. 實作檢查清單 (Implementation Checklist)

### 6.1 開發前必須確認
- [ ] 所有模組 PRD 引用本文件作為「檢查點」與「錯誤代碼」的 SSOT
- [ ] `src/etl/config_models.py` 已定義 `VALID_QUALITY_FLAGS`, `TIMESTAMP_CONFIG`, `FEATURE_ANNOTATION_CONSTANTS`
- [ ] **新增**: `src/etl/config_models.py` 已定義 `HEADER_STANDARDIZATION_RULES`（見第10章）
- [ ] **新增**: `src/etl/config_models.py` 已定義 `EQUIPMENT_VALIDATION_CONSTRAINTS`（見第11章）
- [ ] **新增**: `src/core/temporal_baseline.py` 已實作 `PipelineTemporalBaseline` 類別（見第8章）
- [ ] **新增**: `src/optimization/feature_alignment.py` 已實作對齊驗證邏輯（E901-E903）
- [ ] **新增**: `src/equipment/equipment_validator.py` 已實作並與 Cleaner 整合（見第11章）
- [ ] 各模組的 `ERROR_CODES` 字典必須與本文件第 3 節完全一致（含新分層 E600-E999）

### 6.2 開發中驗證
- [ ] 每個檢查點必須有對應的單元測試（故意注入錯誤，驗證錯誤代碼正確）
- [ ] E500 檢查必須使用 Property-Based Testing（隨機生成 device_role 值，驗證絕對不會出現在輸出）
- [ ] **新增**: E901-E903 檢查必須使用「錯誤順序特徵」測試（故意打亂特徵順序，驗證系統正確拒絕）
- [ ] **新增**: 時間基準測試（模擬長時間執行，驗證未來資料檢查使用固定基準而非動態時間）
- [ ] **新增**: Header Standardization 測試（使用各種非標準標頭，驗證正規化邏輯）
- [ ] **新增**: Equipment Validation Sync 測試（驗證 Cleaner 與 Optimization 的設備邏輯一致性）
- [ ] 版本相容性矩陣必須有整合測試覆蓋（使用不同版本組合的 fixture）

### 6.3 上線前驗收
- [ ] 執行端到端契約測試：Parser → Cleaner → BatchProcessor → FeatureEngineer → Model Training → Optimization，驗證檢查點 1-7 全部通過
- [ ] 執行 Annotation 流程測試：Excel → Wizard → excel_to_yaml → Container，驗證檢查點 5-6 全部通過
- [ ] **新增**: 執行特徵對齊壓力測試：訓練後故意修改特徵順序，驗證 Optimization 階段正確拋出 E901
- [ ] **新增**: 執行 Header Standardization 壓力測試：使用包含空格、特殊字元、大小寫混亂的 CSV 標頭，驗證正確轉換或拋出 E105
- [ ] **新增**: 執行 Equipment Validation Sync 測試：在 Cleaner 中注入設備邏輯違規資料，驗證正確標記並傳遞至 Optimization
- [ ] 驗證錯誤訊息：所有錯誤代碼必須輸出本文件定義的「使用者訊息範本」

---

## 7. 附錄：術語對照表

| 術語 | 定義 |
|:---|:---|
| **SSOT** (Single Source of Truth) | 單一真相源，指 `config_models.py` 中定義的常數與型別 |
| **Checkpoint** | 模組間的介面驗證點，資料通過時必須符合的規格 |
| **Device Role** | 設備角色（primary/backup/seasonal），定義於 Feature Annotation，**不得**寫入 DataFrame |
| **Audit Trail** | 稽核軌跡，記錄資料處理過程中的版本、繼承鏈、checksum 等資訊 |
| **Manifest** | BatchProcessor 輸出的 JSON 檔案，記錄批次處理的元資料與檔案清單 |
| **Leakage** (E500) | 職責違反，指 device_role 等 Annotation 元資料意外寫入 DataFrame |
| **Feature Order Manifest** | 記錄特徵欄位順序與雜湊的結構，確保 Training 與 Optimization 階段特徵順序一致 |
| **Temporal Baseline** | Pipeline 啟動時的統一時間戳，所有未來資料檢查的基準 |
| **Header Standardization** | CSV 標頭正規化規則，確保欄位名稱符合 snake_case 命名規範 |
| **Equipment Validation Sync** | Cleaner 與 Optimization 之間的設備邏輯一致性檢查機制 |

---

## 8. Pipeline 時間基準傳遞規範 (Temporal Baseline Propagation)

### 8.1 核心機制

為解決「Pipeline 執行期間時間漂移導致未來資料誤判」問題（原 E102/E205 風險），建立以下機制：

**時間基準產生**：
- **時機**: `Container.__init__` 初始化時（第一個動作，早於任何模組初始化）
- **格式**: ISO 8601 UTC (e.g., `2026-02-13T10:00:00.000000000Z`)
- **儲存**: `TemporalContext` 物件（Thread-safe Singleton）

```python
class TemporalContext:
    """
    全域時間基準容器（單例模式）
    """
    _instance = None
    _lock = threading.Lock()
    
    def __new__(cls):
        if cls._instance is None:
            with cls._lock:
                if cls._instance is None:
                    cls._instance = super().__new__(cls)
                    cls._instance.origin_timestamp = datetime.now(UTC)
                    cls._instance.baseline_version = "1.0"
        return cls._instance
    
    def get_baseline(self) -> datetime:
        """取得 Pipeline 啟動時間戳"""
        return self.origin_timestamp
    
    def is_future(self, timestamp: datetime, tolerance_minutes: int = 5) -> bool:
        """
        判斷時間戳是否為「未來資料」
        標準：timestamp > origin_timestamp + tolerance_minutes
        """
        threshold = self.origin_timestamp + timedelta(minutes=tolerance_minutes)
        return timestamp > threshold
    
    def get_elapsed_minutes(self) -> float:
        """取得 Pipeline 已執行時間（用於漂移檢測）"""
        return (datetime.now(UTC) - self.origin_timestamp).total_seconds() / 60
```

**傳遞機制**：
1. **Container → 各模組**: 通過建構子注入 `temporal_context: TemporalContext`
2. **模組間傳遞**: 通過 DataFrame metadata 或 Manifest 欄位 `temporal_baseline`
3. **檢查點驗證**: 每個檢查點驗證輸入資料的 `temporal_baseline` 與當前 Context 一致（防止跨 Pipeline 混用）

### 8.2 各模組實作規範

**Parser**:
- 接收 `TemporalContext`，在輸出 metadata 中記錄 `pipeline_origin_timestamp`
- 驗證邏輯：若輸入資料時間 > `context.get_baseline() + 5min`，拋出 E102
- **強化**: 若 `context.get_elapsed_minutes() > 60`，記錄 E000-W 警告（長時間執行檢測）

**Cleaner**:
- 從輸入 metadata 讀取 `pipeline_origin_timestamp`，傳遞至輸出
- 驗證邏輯：清洗後資料時間不可超過基準+5分鐘（E102）
- **強化**: 若啟用 `enforce_equipment_validation_sync`，在時間檢查後執行設備邏輯預檢

**BatchProcessor**:
- 將 `temporal_baseline` 寫入 Manifest（見 2.3 節 Manifest 契約）
- 批次驗證：整個批次時間範圍不可超過基準+5分鐘（E205）
- **強化**: 記錄 `baseline_version` 至 Manifest，供下游相容性檢查

**FeatureEngineer → Model Training**:
- 特徵矩陣 metadata 必須包含 `pipeline_origin_timestamp`（用於追溯）
- **注意**: Training 階段不直接使用此時間戳進行「未來檢查」，但必須傳遞至模型產物
- **強化**: 記錄特徵工程執行時間與基準時間的差異（用於效能分析）

**Optimization**:
- **產生新基準**: Optimization 階段必須產生新的 `pipeline_origin_timestamp`（推論當下時間）
- **不可沿用 Training 時間**: 防止「訓練時的未來資料」在推論時變成「過去資料」的邏輯錯誤
- **強化**: 驗證輸入資料時間範圍與新基準的合理性（防止使用過舊的訓練模型）

### 8.3 錯誤處理

| 場景 | 錯誤代碼 | 處理方式 |
|:---|:---:|:---|
| Container 未初始化 TemporalContext | E000 | 立即終止，記錄「時間基準未建立」 |
| 模組接收不到 temporal_baseline | E000 | 終止流程，要求檢查上游輸出 |
| 時間戳格式非 ISO 8601 UTC | E002 | 視為時區違反 |
| 基準時間與系統時間差距過大（>1小時） | E000-W | 警告「Pipeline 執行時間過長或系統時間異常」 |
| 跨日執行時（00:00 前後）時間計算錯誤 | E000 | 終止流程，檢查時間基準一致性 |

---

## 9. 特徵對齊與縮放參數傳遞規範 (Feature Alignment & Scaling Contract)

### 9.1 問題定義

為解決「Training 與 Optimization 特徵向量不一致導致 Silent Failure」風險（原第3點建議），建立以下嚴格契約：

**風險場景**：
- Training: 特徵順序 `[chiller_1_load, chiller_2_load, wb_temp, ...]`
- Optimization: 特徵順序 `[wb_temp, chiller_1_load, chiller_2_load, ...]`
- 結果：模型將 `wb_temp` 誤認為 `chiller_2_load`，導致預測完全錯誤但無警告

### 9.2 Feature Manifest 規格

**輸出位置**: `ModelTrainer` 輸出目錄中的 `feature_manifest.json`

```json
{
  "manifest_version": "2.0-ALIGN",
  "created_at": "2026-02-13T10:30:00Z",
  "pipeline_origin_timestamp": "2026-02-13T10:00:00Z",
  
  "feature_specification": {
    "feature_names": ["chiller_1_load", "chiller_2_load", "wb_temp", "chwst_temp"],
    "feature_count": 4,
    "feature_hash": "sha256:a1b2c3d4...",
    "hash_algorithm": "SHA256",
    "hash_computation": "sha256(','.join(feature_names).encode())"
  },
  
  "scaling_specification": {
    "scaler_type": "StandardScaler",
    "scaler_params": {
      "mean_": [450.5, 420.3, 28.5, 7.2],
      "scale_": [120.2, 115.8, 2.1, 0.5],
      "var_": [14448.04, 13401.64, 4.41, 0.25]
    },
    "scaler_feature_names": ["chiller_1_load", "chiller_2_load", "wb_temp", "chwst_temp"],
    "scaler_hash": "sha256:e5f6g7h8..."
  },
  
  "equipment_constraints": {
    "constraints_applied": ["chiller_pump_mutex", "min_runtime_15min"],
    "validation_enabled": true,
    "constraint_hash": "sha256:i9j0k1l2..."
  },
  
  "validation_rules": {
    "allow_subset": false,
    "allow_superset": false,
    "strict_order": true,
    "case_sensitive": true,
    "validate_equipment_constraints": true
  }
}
```

### 9.3 對齊驗證流程 (Optimization 階段)

**Step 1: 完整性檢查** (E901)
```python
if not os.exists('feature_manifest.json'):
    raise E901("缺少 feature_manifest，無法驗證特徵對齊")
```

**Step 2: 特徵清單比對** (E901)
```python
expected_features = manifest['feature_specification']['feature_names']
input_features = get_input_feature_names()  # 從 Optimization 輸入取得

if expected_features != input_features:
    # 詳細差異分析
    diff = list(dictdiffer.diff(expected_features, input_features))
    raise E901(f"特徵順序不匹配: {diff}")
```

**Step 3: 雜湊驗證** (E901-optional)
```python
computed_hash = sha256(','.join(input_features).encode()).hexdigest()
if computed_hash != manifest['feature_specification']['feature_hash']:
    raise E901("特徵雜湊驗證失敗：特徵名稱或順序被修改")
```

**Step 4: 縮放參數應用** (E903)
```python
if manifest['scaling_specification']['scaler_type'] == 'StandardScaler':
    scaler = StandardScaler()
    scaler.mean_ = np.array(manifest['scaling_specification']['scaler_params']['mean_'])
    scaler.scale_ = np.array(manifest['scaling_specification']['scaler_params']['scale_'])
    
    # 驗證縮放參數長度
    if len(scaler.mean_) != len(input_features):
        raise E902(f"縮放參數長度 {len(scaler.mean_)} 與特徵數 {len(input_features)} 不匹配")
    
    # 驗證縮放參數順序（通過 feature_names 比對）
    if manifest['scaling_specification']['scaler_feature_names'] != input_features:
        raise E903("縮放參數特徵順序與輸入特徵順序不一致")
```

**Step 5: 設備限制一致性驗證** (E904，新增)
```python
if manifest['validation_rules'].get('validate_equipment_constraints', False):
    train_constraints = set(manifest['equipment_constraints']['constraints_applied'])
    current_constraints = set(get_current_equipment_constraints())
    
    if train_constraints != current_constraints:
        raise E904(f"設備限制不一致: 訓練使用 {train_constraints}，當前使用 {current_constraints}")
```

### 9.4 容錯與恢復策略

| 錯誤情境 | 自動恢復策略 | 人工介入 |
|:---|:---|:---|
| E901: 特徵順序錯誤 | **禁止自動恢復** | 必須檢查 ETL 流程，確認特徵產生邏輯 |
| E902: 維度不匹配 | 檢查是否缺少常數特徵（如 bias），若可補零則補零並警告 | 確認特徵工程邏輯變更 |
| E903: 縮放參數缺失 | 使用線上統計即時計算 mean/std，標記為「非確定性縮放」 | 建議重新訓練模型以固定縮放參數 |
| E904: 設備限制不一致 | 嘗試使用訓練時的限制設定，記錄警告 | 檢查設備配置變更是否影響模型有效性 |

### 9.5 與現有檢查點的整合

- **檢查點 #4** (FeatureEngineer → Model Training): 驗證 Feature Manifest 正確產生（E601, E602）
- **檢查點 #7** (Model Training → Optimization): 驗證 Feature Manifest 正確載入與比對（E901, E902, E903, E904）

---

## 10. Header Standardization 規範 (CSV 標頭正規化)

### 10.1 問題定義

CSV 檔案的標頭（欄位名稱）常包含不一致的命名（如 `Chiller 1 Temp`、`power(kW)`、`sensor-A`），導致與 Feature Annotation 中定義的 `column_name` 無法匹配。為解決此問題，建立自動正規化機制。

### 10.2 正規化規則 (Regex-based)

**標準命名規範**: `snake_case`，僅允許小寫英文字母、數字、底線。

**正規化流程**:
```python
HEADER_STANDARDIZATION_RULES = [
    # 步驟 1: 移除前後空白
    (r'^\s+|\s+$', ''),
    
    # 步驟 2: 將 camelCase/PascalCase 轉換為 snake_case
    # 插入底線在大寫字母前，然後轉小寫
    (r'(?<=[a-z0-9])(?=[A-Z])', '_'),  # 在小寫/數字後的大寫前插入底線
    (r'(?<=[A-Z])(?=[A-Z][a-z])', '_'),  # 在連續大寫中的第二個大寫前插入底線（如 HTTPRequest → HTTP_Request）
    
    # 步驟 3: 替換非法字元為底線
    (r'[^a-zA-Z0-9_]', '_'),  # 非字母數字底線的字元替換為底線
    
    # 步驟 4: 合併連續底線
    (r'_+', '_'),
    
    # 步驟 5: 移除開頭數字（Python 變數限制）
    (r'^[0-9]+', 'col_'),
    
    # 步驟 6: 轉換為小寫
    (r'[A-Z]', lambda m: m.group(0).lower()),
]

def standardize_header(header: str) -> str:
    """
    將 CSV 標頭正規化為 snake_case
    
    Args:
        header: 原始標頭字串
        
    Returns:
        正規化後的標頭
        
    Raises:
        HeaderStandardizationError: 若正規化後仍不符合規則（如空字串、僅含底線）
    """
    import re
    
    result = header
    for pattern, replacement in HEADER_STANDARDIZATION_RULES:
        if callable(replacement):
            result = re.sub(pattern, replacement, result)
        else:
            result = re.sub(pattern, replacement, result)
    
    # 驗證結果
    if not result or result == '_' or not re.match(r'^[a-z][a-z0-9_]*$', result):
        raise HeaderStandardizationError(
            f"E105: 標頭 '{header}' 無法正規化為有效識別符，結果: '{result}'"
        )
    
    return result
```

### 10.3 常見標頭轉換範例

| 原始標頭 | 正規化結果 | 說明 |
|:---|:---|:---|
| `Chiller 1 Temp` | `chiller_1_temp` | 空格轉底線，大寫轉小寫 |
| `power(kW)` | `power_kw` | 移除括號，保留字母數字 |
| `sensor-A` | `sensor_a` | 連字號轉底線 |
| `HTTPRequest` | `http_request` | PascalCase 轉 snake_case |
| `Total_Power` | `total_power` | 大寫轉小寫 |
| `123_sensor` | `col_123_sensor` | 開頭數字前綴 `col_` |
| `Temp..Value` | `temp_value` | 合併連續底線 |

### 10.4 Parser 整合規範

**執行時機**: Parser 讀取 CSV 後、建立 DataFrame 前。

```python
class ReportParser:
    def _standardize_headers(self, headers: List[str]) -> List[str]:
        """
        正規化 CSV 標頭，並記錄映射關係供除錯
        """
        standardized = []
        mapping = {}
        
        for original in headers:
            try:
                normalized = standardize_header(original)
                standardized.append(normalized)
                mapping[original] = normalized
                
                if original != normalized:
                    self.logger.warning(f"E105: 標頭正規化: '{original}' → '{normalized}'")
                    
            except HeaderStandardizationError as e:
                self.logger.error(str(e))
                raise E105(f"無法正規化標頭: {original}")
        
        # 檢查重複（正規化後可能產生衝突）
        if len(standardized) != len(set(standardized)):
            duplicates = [h for h in standardized if standardized.count(h) > 1]
            raise E105(f"正規化後產生重複標頭: {set(duplicates)}")
        
        return standardized
```

### 10.5 與 Feature Annotation 的對接

正規化後的標頭必須與 Annotation YAML 中的 `column_name` 完全匹配：

```python
def validate_header_annotation_match(standardized_headers: List[str], annotation_manager) -> None:
    """
    驗證正規化後的標頭與 Annotation 定義匹配（檢查點 #6 延伸）
    """
    unannotated = []
    for header in standardized_headers:
        if not annotation_manager.is_column_annotated(header):
            unannotated.append(header)
    
    if unannotated:
        raise E409(
            f"CSV 標頭（正規化後）無法對應至 Annotation: {unannotated}。 "
            f"請確認 Excel 標註中的 column_name 是否與正規化結果一致，"
            f"或執行 features wizard 進行標註。"
        )
```

---

## 11. Equipment Validation Sync 規範 (設備邏輯同步)

### 11.1 問題定義

為解決「DataCleaner 清洗時未檢測設備邏輯違規，導致模型學習錯誤物理規律，Optimization 階段卻發現限制條件不可行」的 Physics Logic Decoupling 風險，建立 Cleaner 與 Optimization 之間的設備邏輯同步機制。

### 11.2 設備邏輯限制定義 (SSOT)

```python
# src/etl/config_models.py
EQUIPMENT_VALIDATION_CONSTRAINTS = {
    "chiller_pump_mutex": {
        "description": "主機開啟時必須有至少一台冷卻水泵運轉",
        "check_type": "requires",
        "trigger": "chiller_1_status == 1 OR chiller_2_status == 1",
        "requirement": "pump_1_status == 1 OR pump_2_status == 1",
        "severity": "critical",  # 違反時標記為 PHYSICAL_IMPOSSIBLE
    },
    "min_runtime_15min": {
        "description": "主機開啟後至少運轉 15 分鐘才能關閉",
        "check_type": "sequence",
        "min_duration_minutes": 15,
        "applies_to": ["chiller_1_status", "chiller_2_status"],
        "severity": "warning",  # 違反時標記為 EQUIPMENT_VIOLATION
    },
    "min_downtime_10min": {
        "description": "主機關閉後至少停機 10 分鐘才能開啟",
        "check_type": "sequence",
        "min_duration_minutes": 10,
        "applies_to": ["chiller_1_status", "chiller_2_status"],
        "severity": "warning",
    },
    "chiller_mutual_exclusion": {
        "description": "備用主機與主主機不可同時開啟（視情況而定）",
        "check_type": "mutex",
        "mutex_pairs": [["chiller_1_status", "chiller_2_status"]],
        "condition": "device_role == 'backup'",  # 僅當角色為 backup 時檢查
        "severity": "warning",
    }
}
```

### 11.3 Cleaner 整合規範 (E350)

DataCleaner 在清洗階段執行基礎設備邏輯預檢：

```python
class DataCleaner:
    def __init__(self, config, annotation_manager, equipment_validator=None):
        # ...
        self.equipment_validator = equipment_validator
        self.enable_equipment_sync = config.get('enforce_equipment_validation_sync', False)
    
    def _apply_equipment_validation_precheck(self, df: pl.DataFrame) -> pl.DataFrame:
        """
        設備邏輯預檢（檢查點 #2 延伸）
        
        邏輯：
        1. 讀取設備狀態欄位（依據 Annotation 中的 physical_type == 'status'）
        2. 檢查 EQUIPMENT_VALIDATION_CONSTRAINTS 中的條件
        3. 違反時標記 quality_flags，並記錄至 metadata
        """
        if not self.enable_equipment_sync or not self.equipment_validator:
            return df
        
        violations = []
        
        for constraint_id, constraint in EQUIPMENT_VALIDATION_CONSTRAINTS.items():
            # 執行檢查邏輯（簡化範例）
            if constraint['check_type'] == 'requires':
                violated = self._check_requires_constraint(df, constraint)
            elif constraint['check_type'] == 'mutex':
                violated = self._check_mutex_constraint(df, constraint)
            elif constraint['check_type'] == 'sequence':
                violated = self._check_sequence_constraint(df, constraint)
            
            if violated:
                violations.append(constraint_id)
                
                # 根據嚴重程度標記
                if constraint['severity'] == 'critical':
                    flag = 'PHYSICAL_IMPOSSIBLE'
                else:
                    flag = 'EQUIPMENT_VIOLATION'
                
                # 標記違規時間點
                df = self._mark_violation_flags(df, violated, flag)
        
        # 記錄至 metadata（供 BatchProcessor 寫入 Manifest）
        self._equipment_validation_audit = {
            'validation_enabled': True,
            'constraints_applied': list(EQUIPMENT_VALIDATION_CONSTRAINTS.keys()),
            'violations_detected': len(violations),
            'violation_details': violations
        }
        
        return df
```

### 11.4 BatchProcessor 稽核軌跡

BatchProcessor 將設備邏輯預檢結果寫入 Manifest：

```python
def _generate_manifest(self, df, column_metadata, output_files):
    # ...
    manifest = Manifest(
        # ... 其他欄位
        equipment_validation_audit=getattr(
            self.cleaner, '_equipment_validation_audit', 
            {'validation_enabled': False}
        )
    )
    return manifest
```

### 11.5 Optimization 一致性驗證 (E904)

Optimization 階段驗證使用的設備限制與 Training 時一致：

```python
class OptimizationEngine:
    def _validate_equipment_constraint_consistency(self, model_artifact):
        """
        驗證設備限制一致性（檢查點 #7 延伸）
        """
        train_audit = model_artifact.get('equipment_constraints', {})
        current_constraints = set(EQUIPMENT_VALIDATION_CONSTRAINTS.keys())
        
        if train_audit.get('validation_enabled'):
            train_constraints = set(train_audit.get('constraints_applied', []))
            
            if train_constraints != current_constraints:
                raise E904(
                    f"設備限制不一致: 訓練時啟用 {train_constraints}，"
                    f"當前系統啟用 {current_constraints}。 "
                    f"這可能導致優化結果與模型訓練時的物理假設衝突。"
                )
```

### 11.6 與現有檢查點的整合

- **檢查點 #2** (Cleaner → BatchProcessor): 新增 E350 設備邏輯預檢失敗錯誤
- **檢查點 #3** (BatchProcessor → Feature Engineer): Manifest 包含 `equipment_validation_audit`
- **檢查點 #4** (Feature Engineer → Model Training): 特徵工程考慮設備狀態邏輯一致性
- **檢查點 #7** (Model Training → Optimization): 新增 E904 設備限制不一致錯誤

---

## 12. 版本歷史與變更記錄

| 版本 | 日期 | 變更內容 | 負責人 |
|:---:|:---:|:---|:---:|
| v1.0 | 2026-02-13 | 初始版本，建立基礎檢查點與錯誤代碼分層 | Oscar Chang |
| **v1.1** | **2026-02-14** | **重大更新：依據 Project Execution Evaluation Report 建議強化** | **Oscar Chang** |
| | | 1. 新增第10章：Header Standardization 規範（Regex 正規化規則） | |
| | | 2. 新增第11章：Equipment Validation Sync 規範（設備邏輯同步） | |
| | | 3. 強化第8章：Temporal Baseline 時間一致性防護（新增漂移檢測） | |
| | | 4. 擴展錯誤代碼：新增 E105, E350-E352, E408-E409, E904 | |
| | | 5. 更新檢查點 #2, #3, #4, #7：加入設備邏輯與 SSOT 同步檢查 | |
| | | 6. 新增版本相容性矩陣：強制升級路徑與不相容組合說明 | |
| **v1.2** | **2026-02-26** | **v1.4 拓樸感知與持續學習升級** | **Oscar Chang** |
| | | 1. 擴充錯誤代碼分層：新增 E410-E429 (拓樸錯誤)、E430-E449 (控制語意錯誤) | |
| | | 2. 擴充錯誤代碼分層：新增 E750-E759 (GNN 錯誤)、E800-E829 (持續學習錯誤) | |
| | | 3. 調整 E760-E899 範圍：Hybrid Consistency 遷移至 E760-E799，Optimization 遷移至 E830-E899 | |
| | | 4. 更新版本相容性矩陣：新增 v1.4 推薦配置與升級路徑 | |
| | | 5. 強化檢查點規格：新增拓樸上下文驗證 (E750-E759) | |
| | | 6. 定義持續學習介面契約 (E800-E829) | |

---

**簽核欄**：
- [ ] 架構師確認：檢查點定義涵蓋所有模組間介面（含 Training-Optimization 與 Equipment Validation Sync）
- [ ] 技術負責人確認：錯誤代碼分層 E000-E999 無衝突，新增代碼已正確定義
- [ ] HVAC 領域專家確認：Header Standardization 規則符合業界命名慣例，Equipment Validation 邏輯符合物理實務
- [ ] 維運負責人確認：版本相容性矩陣可指導部署決策，時間一致性機制可防止跨日執行錯誤
- [ ] Product Manager 確認：回應 Project Execution Evaluation Report 所有建議事項（Header Standardization, Temporal Consistency, Physics Logic Coupling）

---

**文件結束**
```

此修正版 PRD_Interface_Contract_v1.1 已完整回應評估報告的所有建議：

1. **Header Standardization**（第10章）：建立具體的 Regex 正規化規則，解決 CSV 標頭命名不一致問題
2. **時間一致性防護**（第8章強化）：新增時間漂移檢測與跨日執行防護，解決 Spatio-Temporal Inconsistency 風險
3. **設備邏輯同步**（第11章）：建立 Cleaner 與 Optimization 之間的 Equipment Validation Sync 機制，解決 Physics Logic Decoupling 風險
4. **SSOT 強化**：新增 E408、E409 錯誤代碼，強化 Feature Annotation 與程式碼的同步檢查，預防 Dependency Deadlock

所有新增內容均包含詳細實作規格、錯誤處理流程、與現有檢查點的整合機制，以及完整的驗證檢查清單。