# HVAC 冰水空調系統特徵分類架構

## 架構概覽

| 系統層級 | 類別數量 | 特徵總數 |
|---------|---------|---------|
| 5 個父系統 | 14 個類別 | 50+ 個特徵 |

---

## 父系統列表

| 父系統 ID | 中文名稱 | 英文名稱 | Emoji |
|----------|---------|---------|-------|
| `chilled_water_side` | 冰水側系統 | Chilled Water Side | ❄️ |
| `condenser_water_side` | 冷卻水側系統 | Condenser Water Side | 🔥 |
| `cooling_tower_system` | 冷卻水塔系統 | Cooling Tower System | 🏭 |
| `environment` | 環境參數 | Environment | 🌍 |
| `system` | 系統層級 | System Level | ⚡ |

---

## 詳細特徵分類

### 1. 冰水側系統 (Chilled Water Side) ❄️

#### 1.1 冰水負載 `chilled_water_load`
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `cooling_load_kw` | 冷卻負載 (kW) | kW | 0 ~ 5000 | `*cooling*load*kw*`, `*負載*kW*` |
| `cooling_load_ton` | 冷卻負載 (RT) | RT | 0 ~ 1500 | `*cooling*load*rt*`, `*負載*RT*` |

#### 1.2 冰水泵 `chilled_water_pump` 💧
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `chp_frequency` | 冰水泵頻率 | Hz | 30 ~ 60 | `*chp*freq*`, `*冰水*泵*頻率*` |
| `chp_power` | 冰水泵功率 | kW | 0 ~ 200 | `*chp*power*`, `*冰水泵*功率*` |
| `chp_energy` | 冰水泵累積用電 | kWh | 0 ~ 999999 | `*chp*energy*`, `*冰水泵*累積*` |
| `chp_status` | 冰水泵狀態 | - | 0/1 | `*chp*status*`, `*冰水泵*狀態*` |

#### 1.3 區域泵 (SCP) `secondary_chilled_pump` 🔄
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `scp_frequency` | 區域泵頻率 | Hz | 30 ~ 60 | `*scp*freq*`, `*區域泵*頻率*` |
| `scp_power` | 區域泵功率 | kW | 0 ~ 100 | `*scp*power*`, `*區域泵*功率*` |
| `scp_energy` | 區域泵累積用電 | kWh | 0 ~ 999999 | `*scp*energy*`, `*區域泵*累積*` |
| `scp_status` | 區域泵狀態 | - | 0/1 | `*scp*status*`, `*區域泵*狀態*` |

#### 1.4 冰水溫度 `chilled_water_temp` 🌡️
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `chw_supply_temp` | 冰水供水溫度 | °C | 5 ~ 12 | `*chw*supply*temp*`, `*冰水*供水*溫度*` |
| `chw_return_temp` | 冰水回水溫度 | °C | 10 ~ 18 | `*chw*return*temp*`, `*冰水*回水*溫度*` |
| `chw_delta_t` | 冰水温差 | °C | 3 ~ 8 | `*chw*delta*t*`, `*冰水*溫差*` |

#### 1.5 冰水壓力 `chilled_water_pressure` 📊
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `chw_supply_pressure` | 冰水供水壓力 | kPa | 200 ~ 600 | `*chw*supply*pressure*`, `*冰水*供水*壓力*` |
| `chw_return_pressure` | 冰水回水壓力 | kPa | 100 ~ 400 | `*chw*return*pressure*`, `*冰水*回水*壓力*` |
| `chw_delta_p` | 冰水壓差 | kPa | 50 ~ 300 | `*chw*delta*p*`, `*冰水*壓差*` |

#### 1.6 冰水流量 `chilled_water_flow` 🌊
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `chw_flow_rate` | 冰水流量 | LPM | 0 ~ 10000 | `*chw*flow*lpm*`, `*冰水*流量*LPM*` |
| `chw_flow_rate_ls` | 冰水流量 | L/s | 0 ~ 200 | `*chw*flow*ls*`, `*冰水*流量*LS*` |
| `chw_flow_rate_m3h` | 冰水流量 | m³/h | 0 ~ 500 | `*chw*flow*m3h*`, `*冰水*流量*立方*` |

---

### 2. 冷卻水側系統 (Condenser Water Side) 🔥

#### 2.1 冷卻水泵 `condenser_water_pump`
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `cwp_frequency` | 冷卻泵頻率 | Hz | 30 ~ 60 | `*cwp*freq*`, `*冷卻泵*頻率*` |
| `cwp_power` | 冷卻泵功率 | kW | 0 ~ 150 | `*cwp*power*`, `*冷卻泵*功率*` |
| `cwp_energy` | 冷卻泵累積用電 | kWh | 0 ~ 999999 | `*cwp*energy*`, `*冷卻泵*累積*` |
| `cwp_status` | 冷卻泵狀態 | - | 0/1 | `*cwp*status*`, `*冷卻泵*狀態*` |

#### 2.2 冷卻水溫度 `condenser_water_temp`
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `cw_supply_temp` | 冷卻水供水溫度 | °C | 25 ~ 35 | `*cw*supply*temp*`, `*冷卻水*供水*溫度*` |
| `cw_return_temp` | 冷卻水回水溫度 | °C | 30 ~ 40 | `*cw*return*temp*`, `*冷卻水*回水*溫度*` |
| `cw_delta_t` | 冷卻水溫差 | °C | 3 ~ 8 | `*cw*delta*t*`, `*冷卻水*溫差*` |

#### 2.3 冷卻水壓力 `condenser_water_pressure`
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `cw_supply_pressure` | 冷卻水供水壓力 | kPa | 200 ~ 500 | `*cw*supply*pressure*`, `*冷卻水*供水*壓力*` |
| `cw_return_pressure` | 冷卻水回水壓力 | kPa | 150 ~ 450 | `*cw*return*pressure*`, `*冷卻水*回水*壓力*` |
| `cw_delta_p` | 冷卻水壓差 | kPa | 30 ~ 150 | `*cw*delta*p*`, `*冷卻水*壓差*` |

#### 2.4 冷卻水流量 `condenser_water_flow`
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `cw_flow_rate` | 冷卻水流量 | LPM | 0 ~ 15000 | `*cw*flow*lpm*`, `*冷卻水*流量*LPM*` |
| `cw_flow_rate_ls` | 冷卻水流量 | L/s | 0 ~ 300 | `*cw*flow*ls*`, `*冷卻水*流量*LS*` |
| `cw_flow_rate_m3h` | 冷卻水流量 | m³/h | 0 ~ 800 | `*cw*flow*m3h*`, `*冷卻水*流量*立方*` |

---

### 3. 冷卻水塔系統 (Cooling Tower) 🏭

#### 3.1 冷卻水塔 `cooling_tower`
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `ct_frequency` | 水塔風扇頻率 | Hz | 0 ~ 60 | `*ct*freq*`, `*水塔*風扇*頻率*` |
| `ct_power` | 水塔風扇功率 | kW | 0 ~ 50 | `*ct*power*`, `*水塔*風扇*功率*` |
| `ct_energy` | 水塔風扇累積用電 | kWh | 0 ~ 999999 | `*ct*energy*`, `*水塔*風扇*用電*` |
| `ct_status` | 水塔風扇狀態 | - | 0/1 | `*ct*status*`, `*水塔*風扇*狀態*` |
| `ct_approach` | 水塔趨近溫度 | °C | 2 ~ 6 | `*ct*approach*`, `*水塔*趨近*溫度*` |
| `ct_range` | 水塔溫降範圍 | °C | 3 ~ 8 | `*ct*range*`, `*水塔*溫降*` |

---

### 4. 環境參數 (Environment) 🌍

#### 4.1 環境參數 `ambient_environment`
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 萬用字元模式 |
|--------|-----|------|---------|-------------|
| `oat` | 外氣乾球溫度 | °C | -5 ~ 45 | `*oat*`, `*外氣*溫度*`, `*室外*溫度*` |
| `oa_rh` | 外氣相對濕度 | % | 20 ~ 95 | `*oa*rh*`, `*外氣*濕度*`, `*室外*濕度*` |
| `wet_bulb_temp` | 濕球溫度 | °C | 5 ~ 30 | `*wet*bulb*`, `*wbt*`, `*濕球*溫度*` |
| `enthalpy` | 外氣焓值 | kJ/kg | 20 ~ 120 | `*oa*enthalpy*`, `*外氣*焓值*` |

---

### 5. 系統層級 (System Level) ⚡

#### 5.1 系統層級 `system_level`
| 特徵 ID | 名稱 | 單位 | 典型範圍 | 是否為 Target | 萬用字元模式 |
|--------|-----|------|---------|--------------|-------------|
| `total_power` | 系統總功率 | kW | 0 ~ 3000 | No | `*total*power*`, `*系統*功率*kw*` |
| `total_energy` | 系統累積用電 | kWh | 0 ~ 9999999 | No | `*total*energy*`, `*系統*累積*` |
| `cop` | 系統COP | - | 2 ~ 8 | **Yes** | `*cop*`, `*性能係數*` |
| `kw_per_rt` | 單位冷凍噸用電 | kW/RT | 0.5 ~ 1.5 | **Yes** | `*kw*rt*`, `*單位*RT*用電*` |
| `plant_efficiency` | 機房系統效率 | kW/RT | 0.5 ~ 1.2 | **Yes** | `*plant*eff*`, `*機房*效率*` |

---

## 命名規則總結

### 縮寫對照表

| 縮寫 | 全名 | 中文 |
|-----|------|-----|
| CHP | Chilled Water Pump | 冰水泵 |
| SCP | Secondary Chilled Pump | 區域泵/二次泵 |
| CWP | Condenser Water Pump | 冷卻水泵 |
| CT | Cooling Tower | 冷卻水塔 |
| CHW | Chilled Water | 冰水 |
| CW | Condenser Water | 冷卻水 |
| OAT | Outside Air Temperature | 外氣溫度 |
| RH | Relative Humidity | 相對濕度 |
| WBT | Wet Bulb Temperature | 濕球溫度 |
| COP | Coefficient of Performance | 性能係數 |

### 特徵 ID 命名模式

```
{system}_{parameter}_{unit}

例如：
- chp_frequency    → 冰水泵頻率
- chw_supply_temp  → 冰水供水溫度
- ct_power         → 水塔風扇功率
- kw_per_rt        → 單位冷凍噸用電
```

---

## 萬用字元匹配策略

### 匹配優先級

1. **精確匹配** - 完全匹配特徵名稱
2. **縮寫匹配** - 匹配行業標準縮寫（如 CHP, SCP, CWP）
3. **關鍵字匹配** - 匹配中英文關鍵字組合
4. **模糊匹配** - 使用萬用字元進行模糊匹配

### 萬用字元規則

- `*` - 匹配任意字符（0個或多個）
- 不區分大小寫
- 支持中英文混合匹配
- 多個模式使用 OR 邏輯

---

## 使用範例

### Python 載入範例

```python
import json

# 載入分類架構
with open('hvac_feature_classification.json', 'r', encoding='utf-8') as f:
    schema = json.load(f)

# 取得所有類別
categories = schema['categories']

# 取得所有 Target 特徵
target_features = []
for cat in categories:
    for feat in cat['features']:
        if feat.get('is_target'):
            target_features.append(feat)

# 根據萬用字元匹配特徵
def match_feature(column_name, patterns):
    import fnmatch
    column_lower = column_name.lower()
    for pattern in patterns:
        if fnmatch.fnmatch(column_lower, pattern.lower()):
            return True
    return False
```

---

## 檔案說明

| 檔案名稱 | 用途 |
|---------|-----|
| `hvac_feature_classification.json` | 完整的 JSON 結構，供程式讀取 |
| `hvac_feature_classification_summary.md` | 本摘要文件，供人員參考 |

---

## 版本記錄

| 版本 | 日期 | 說明 |
|-----|------|-----|
| 1.0 | 2026-02-10 | 初始版本，涵蓋基本 HVAC 特徵分類 |
